#

## Allgemeine Heizungs- & Kesselwerte

| Wert | Beschreibung |
|------|--------------|
| reset | Interner Reset-Status (leer = kein Reset aktiv) |
| heatingoff | Heizbetrieb ausgeschaltet |
| heatingactive | Heizbetrieb aktuell aktiv |
| tapwateractive | Warmwasserbereitung aktiv |
| selflowtemp | Soll-Vorlauftemperatur laut Regelung |
| heatingpumpmod | Modulation der Heizkreispumpe (%) |
| outdoortemp | Außentemperatur |
| curflowtemp | Aktuelle Vorlauftemperatur |
| burngas | Gasbrenner aktiv |
| burngas2 | Zweiter Brenner aktiv (falls vorhanden) |
| flamecurr | Flammenstrom in µA (Qualität der Verbrennung) |
| fanwork | Gebläse aktiv |
| ignwork | Zündung aktiv |
| oilpreheat | Ölvorwärmung (nur Ölkessel) |
| burnminpower | Minimale Brennerleistung (%) |
| burnmaxpower | Maximale Brennerleistung (%) |
| burnminperiod | Mindestlaufzeit des Brenners (Sekunden) |
| boilhyston | Einschalt-Hysterese Kesseltemperatur |
| boilhystoff | Ausschalt-Hysterese Kesseltemperatur |
| boil2hyston | Hysterese Heizkreis 2 (ein) |
| boil2hystoff | Hysterese Heizkreis 2 (aus) |
| curveon | Heizkurve aktiv |
| curvebase | Heizkurve: Basistemperatur |
| curveend | Heizkurve: Endtemperatur |
| summertemp | Außentemperaturgrenze Sommerabschaltung |
| nofrostmode | Frostschutzmodus aktiv |
| nofrosttemp | Frostschutztemperatur |
| heatingactivated | Heizbetrieb aktiviert |
| heatingtemp | Soll-Kesseltemperatur Heizung |
| heatingpump | Heizkreispumpe aktiv |
| pumpmodmax | Max. Pumpenmodulation (%) |
| pumpmodmin | Min. Pumpenmodulation (%) |
| pumpmode | Pumpenregelungsmodus (z. B. deltaP-2) |
| pumpdelay | Pumpennachlaufzeit (Minuten) |
| pumpontemp | Temperatur, ab der Pumpe einschaltet |
| selburnpow | Gewählte Brennerleistung (%) |
| curburnpow | Aktuelle Brennerleistung (%) |

## Laufzeiten & Starts

| Wert | Beschreibung |
|------|--------------|
| burnstarts | Anzahl Brennerstarts |
| burnworkmin | Brennerlaufzeit (Minuten) |
| burn2workmin | Laufzeit Brenner 2 |
| heatworkmin | Heizbetrieb-Laufzeit |
| heatstarts | Anzahl Heizzyklen |
| ubauptime | Betriebszeit der UBA-Steuerung (Minuten) |

## Warmwasser (DHW) Werte
| Wert | Beschreibung |
|------|--------------|
| settemp | Eingestellte Warmwassertemperatur |
| seltemp | Gewählte Warmwassertemperatur |
| type | Warmwassertyp (z. B. Speicher) |
| comfort | Komfortmodus (Eco/Komfort) |
| flowtempoffset | Temperatur-Offset für Durchfluss |
| maxpower | Maximale Leistung für Warmwasser (%) |
| circpump | Zirkulationspumpe aktiv |
| chargetype | Art der Beladung (z. B. 3-Wege-Ventil) |
| hyston | Einschalt-Hysterese Warmwasser |
| hystoff | Ausschalt-Hysterese Warmwasser |
| disinfectiontemp | Temperatur für Legionellenschutz |
| circmode | Zirkulationsmodus |
| circ | Zirkulationspumpe aktiv |
| curtemp | Aktuelle Warmwassertemperatur |
| curtemp2 | Zweiter Warmwasserfühler |
| curflow | Aktueller Durchfluss (l/min) |
| storagetemp2 | Temperatur Speicherfühler 2 |
| activated | Warmwasser aktiviert |
| onetime | Einmalige Warmwasserladung |
| disinfecting | Legionellenprogramm aktiv |
| charging | Speicher wird geladen |
| recharging | Nachladung aktiv |
| tempok | Temperatur ok |
| active | Warmwasser aktiv |
| 3wayvalve | 3-Wege-Ventilstellung |
| starts | Anzahl Warmwasserstarts |
| workm | Laufzeit Warmwasserbereitung (Minuten) |
| nrg | Energieverbrauch Warmwasser (kWh) |



